<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<!-- NewPage -->
<html lang="en">
<head>
<!-- Generated by javadoc (1.8.0_102) on Tue Nov 15 15:33:34 CET 2016 -->
<title>AparSymptoms.SYMPTOM</title>
<meta name="date" content="2016-11-15">
<link rel="stylesheet" type="text/css" href="../../../../../../stylesheet.css" title="Style">
<script type="text/javascript" src="../../../../../../script.js"></script>
</head>
<body>
<script type="text/javascript"><!--
    try {
        if (location.href.indexOf('is-external=true') == -1) {
            parent.document.title="AparSymptoms.SYMPTOM";
        }
    }
    catch(err) {
    }
//-->
var methods = {"i0":9,"i1":9};
var tabs = {65535:["t0","All Methods"],1:["t1","Static Methods"],8:["t4","Concrete Methods"]};
var altColor = "altColor";
var rowColor = "rowColor";
var tableTab = "tableTab";
var activeTableTab = "activeTableTab";
</script>
<noscript>
<div>JavaScript is disabled on your browser.</div>
</noscript>
<!-- ========= START OF TOP NAVBAR ======= -->
<div class="topNav"><a name="navbar.top">
<!--   -->
</a>
<div class="skipNav"><a href="#skip.navbar.top" title="Skip navigation links">Skip navigation links</a></div>
<a name="navbar.top.firstrow">
<!--   -->
</a>
<ul class="navList" title="Navigation">
<li><a href="../../../../../../overview-summary.html">Overview</a></li>
<li><a href="package-summary.html">Package</a></li>
<li class="navBarCell1Rev">Class</li>
<li><a href="class-use/AparSymptoms.SYMPTOM.html">Use</a></li>
<li><a href="package-tree.html">Tree</a></li>
<li><a href="../../../../../../deprecated-list.html">Deprecated</a></li>
<li><a href="../../../../../../index-files/index-1.html">Index</a></li>
<li><a href="../../../../../../help-doc.html">Help</a></li>
</ul>
</div>
<div class="subNav">
<ul class="navList">
<li><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.html" title="class in eu.moeebius.fdd.rules.ahu.apar"><span class="typeNameLink">Prev&nbsp;Class</span></a></li>
<li><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/DetermineOperationMode.html" title="class in eu.moeebius.fdd.rules.ahu.apar"><span class="typeNameLink">Next&nbsp;Class</span></a></li>
</ul>
<ul class="navList">
<li><a href="../../../../../../index.html?eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" target="_top">Frames</a></li>
<li><a href="AparSymptoms.SYMPTOM.html" target="_top">No&nbsp;Frames</a></li>
</ul>
<ul class="navList" id="allclasses_navbar_top">
<li><a href="../../../../../../allclasses-noframe.html">All&nbsp;Classes</a></li>
</ul>
<div>
<script type="text/javascript"><!--
  allClassesLink = document.getElementById("allclasses_navbar_top");
  if(window==top) {
    allClassesLink.style.display = "block";
  }
  else {
    allClassesLink.style.display = "none";
  }
  //-->
</script>
</div>
<div>
<ul class="subNavList">
<li>Summary:&nbsp;</li>
<li>Nested&nbsp;|&nbsp;</li>
<li><a href="#enum.constant.summary">Enum Constants</a>&nbsp;|&nbsp;</li>
<li>Field&nbsp;|&nbsp;</li>
<li><a href="#method.summary">Method</a></li>
</ul>
<ul class="subNavList">
<li>Detail:&nbsp;</li>
<li><a href="#enum.constant.detail">Enum Constants</a>&nbsp;|&nbsp;</li>
<li>Field&nbsp;|&nbsp;</li>
<li><a href="#method.detail">Method</a></li>
</ul>
</div>
<a name="skip.navbar.top">
<!--   -->
</a></div>
<!-- ========= END OF TOP NAVBAR ========= -->
<!-- ======== START OF CLASS DATA ======== -->
<div class="header">
<div class="subTitle">eu.moeebius.fdd.rules.ahu.apar</div>
<h2 title="Enum AparSymptoms.SYMPTOM" class="title">Enum AparSymptoms.SYMPTOM</h2>
</div>
<div class="contentContainer">
<ul class="inheritance">
<li>java.lang.Object</li>
<li>
<ul class="inheritance">
<li>java.lang.Enum&lt;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a>&gt;</li>
<li>
<ul class="inheritance">
<li>eu.moeebius.fdd.rules.ahu.apar.AparSymptoms.SYMPTOM</li>
</ul>
</li>
</ul>
</li>
</ul>
<div class="description">
<ul class="blockList">
<li class="blockList">
<dl>
<dt>All Implemented Interfaces:</dt>
<dd>java.io.Serializable, java.lang.Comparable&lt;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a>&gt;</dd>
</dl>
<dl>
<dt>Enclosing class:</dt>
<dd><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.html" title="class in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms</a></dd>
</dl>
<hr>
<br>
<pre>public static enum <span class="typeNameLabel">AparSymptoms.SYMPTOM</span>
extends java.lang.Enum&lt;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a>&gt;</pre>
<div class="block">The specific symptoms for each APAR rule</div>
<dl>
<dt><span class="simpleTagLabel">Author:</span></dt>
<dd>Georgios D. Kontes</dd>
</dl>
</li>
</ul>
</div>
<div class="summary">
<ul class="blockList">
<li class="blockList">
<!-- =========== ENUM CONSTANT SUMMARY =========== -->
<ul class="blockList">
<li class="blockList"><a name="enum.constant.summary">
<!--   -->
</a>
<h3>Enum Constant Summary</h3>
<table class="memberSummary" border="0" cellpadding="3" cellspacing="0" summary="Enum Constant Summary table, listing enum constants, and an explanation">
<caption><span>Enum Constants</span><span class="tabEnd">&nbsp;</span></caption>
<tr>
<th class="colOne" scope="col">Enum Constant and Description</th>
</tr>
<tr class="altColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule10Symptom">Rule10Symptom</a></span></code>
<div class="block">In Cooling Mode with 100% Outdoor Air, outside air temperature and mixed air temperature are not nearly the same.</div>
</td>
</tr>
<tr class="rowColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule11Symptom">Rule11Symptom</a></span></code>
<div class="block">In Cooling Mode with 100% Outdoor Air, supply air temperature is higher compared to the mixed air temperature.</div>
</td>
</tr>
<tr class="altColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule12Symptom">Rule12Symptom</a></span></code>
<div class="block">In Cooling Mode with 100% Outdoor Air, supply air temperature is higher compared to the return air temperature.</div>
</td>
</tr>
<tr class="rowColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule13Symptom">Rule13Symptom</a></span></code>
<div class="block">In Cooling Mode with 100% Outdoor Air, cooling coil valve saturated fully open and persistent supply air temperature error exists.</div>
</td>
</tr>
<tr class="altColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule14Symptom">Rule14Symptom</a></span></code>
<div class="block">In Cooling Mode with 100% Outdoor Air, cooling coil valve saturated fully open, if cooling load increases supply air temperature will drift from setpoint.</div>
</td>
</tr>
<tr class="rowColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule15Symptom">Rule15Symptom</a></span></code>
<div class="block">In Mechanical Cooling Mode with Minimum Outdoor Air, outside air temperature too low for mechanical cooling with minimum outside air.</div>
</td>
</tr>
<tr class="altColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule16Symptom">Rule16Symptom</a></span></code>
<div class="block">In Mechanical Cooling Mode with Minimum Outdoor Air, supply air temperature is higher compared to the mixed air temperature.</div>
</td>
</tr>
<tr class="rowColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule17Symptom">Rule17Symptom</a></span></code>
<div class="block">In Mechanical Cooling Mode with Minimum Outdoor Air, supply air temperature is higher compared to the return air temperature.</div>
</td>
</tr>
<tr class="altColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule18Symptom">Rule18Symptom</a></span></code>
<div class="block">In Mechanical Cooling Mode with Minimum Outdoor Air, %outside air too low or too high.</div>
</td>
</tr>
<tr class="rowColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule19Symptom">Rule19Symptom</a></span></code>
<div class="block">In Mechanical Cooling Mode with Minimum Outdoor Air, cooling coil valve saturated fully open and persistent supply air temperature error exists.</div>
</td>
</tr>
<tr class="altColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule1Symptom">Rule1Symptom</a></span></code>
<div class="block">In heating Mode, supply air temperature is lower compared to mixed air temperature.</div>
</td>
</tr>
<tr class="rowColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule20Symptom">Rule20Symptom</a></span></code>
<div class="block">In Mechanical Cooling Mode with Minimum Outdoor Air, cooling coil valve saturated fully open, if cooling load increases supply air temperature will drift from setpoint.</div>
</td>
</tr>
<tr class="altColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule21Symptom">Rule21Symptom</a></span></code>
<div class="block">In Unknown Mode, heating coil valve, cooling coil valve and mixing box damper are modulating simultaneously.</div>
</td>
</tr>
<tr class="rowColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule22Symptom">Rule22Symptom</a></span></code>
<div class="block">In Unknown Mode, heating coil and cooling coil valves are modulating simultaneously.</div>
</td>
</tr>
<tr class="altColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule23Symptom">Rule23Symptom</a></span></code>
<div class="block">In Unknown Mode, heating coil valve and and mixing box damper are modulating simultaneously.</div>
</td>
</tr>
<tr class="rowColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule24Symptom">Rule24Symptom</a></span></code>
<div class="block">In Unknown Mode, cooling coil valve and mixing box damper are modulating simultaneously.</div>
</td>
</tr>
<tr class="altColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule25Symptom">Rule25Symptom</a></span></code>
<div class="block">In All Modes, persistent supply air temperature error exists.</div>
</td>
</tr>
<tr class="rowColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule26Symptom">Rule26Symptom</a></span></code>
<div class="block">In All Modes, mixed air temperature should be between return air temperature and outside air temperature (mixed air temperature is too high).</div>
</td>
</tr>
<tr class="altColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule27Symptom">Rule27Symptom</a></span></code>
<div class="block">In All Modes, mixed air temperature should be between return air temperature and outside air temperature (mixed air temperature is too low).</div>
</td>
</tr>
<tr class="rowColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule28Symptom">Rule28Symptom</a></span></code>
<div class="block">In All Modes, too many mode switches per hour.</div>
</td>
</tr>
<tr class="altColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule2Symptom">Rule2Symptom</a></span></code>
<div class="block">In heating Mode, outdoor air fraction too low or too high.</div>
</td>
</tr>
<tr class="rowColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule3Symptom">Rule3Symptom</a></span></code>
<div class="block">In heating Mode, heating coil valve saturated fully open and persistent supply air temperature error exists.</div>
</td>
</tr>
<tr class="altColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule4Symptom">Rule4Symptom</a></span></code>
<div class="block">In heating Mode, heating coil valve saturated fully open, if heating load increases supply air temperature will drift from setpoint.</div>
</td>
</tr>
<tr class="rowColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule5Symptom">Rule5Symptom</a></span></code>
<div class="block">In Cooling Mode with Outdoor Air, outside air temperature too warm for cooling with outside air.</div>
</td>
</tr>
<tr class="altColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule6Symptom">Rule6Symptom</a></span></code>
<div class="block">In Cooling Mode with Outdoor Air, supply air temperature is lower compared to the return air temperature.</div>
</td>
</tr>
<tr class="rowColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule7Symptom">Rule7Symptom</a></span></code>
<div class="block">In Cooling Mode with Outdoor Air, supply air temperature and mixed air temperature are not nearly the same.</div>
</td>
</tr>
<tr class="altColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule8Symptom">Rule8Symptom</a></span></code>
<div class="block">In Cooling Mode with 100% Outdoor Air, outside air temperature too low for mechanical cooling with 100% outside air.</div>
</td>
</tr>
<tr class="rowColor">
<td class="colOne"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#Rule9Symptom">Rule9Symptom</a></span></code>
<div class="block">In Cooling Mode with 100% Outdoor Air, outside air temperature too high for mechanical cooling with 100% outside air.</div>
</td>
</tr>
</table>
</li>
</ul>
<!-- ========== METHOD SUMMARY =========== -->
<ul class="blockList">
<li class="blockList"><a name="method.summary">
<!--   -->
</a>
<h3>Method Summary</h3>
<table class="memberSummary" border="0" cellpadding="3" cellspacing="0" summary="Method Summary table, listing methods, and an explanation">
<caption><span id="t0" class="activeTableTab"><span>All Methods</span><span class="tabEnd">&nbsp;</span></span><span id="t1" class="tableTab"><span><a href="javascript:show(1);">Static Methods</a></span><span class="tabEnd">&nbsp;</span></span><span id="t4" class="tableTab"><span><a href="javascript:show(8);">Concrete Methods</a></span><span class="tabEnd">&nbsp;</span></span></caption>
<tr>
<th class="colFirst" scope="col">Modifier and Type</th>
<th class="colLast" scope="col">Method and Description</th>
</tr>
<tr id="i0" class="altColor">
<td class="colFirst"><code>static <a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a></code></td>
<td class="colLast"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#valueOf-java.lang.String-">valueOf</a></span>(java.lang.String&nbsp;name)</code>
<div class="block">Returns the enum constant of this type with the specified name.</div>
</td>
</tr>
<tr id="i1" class="rowColor">
<td class="colFirst"><code>static <a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a>[]</code></td>
<td class="colLast"><code><span class="memberNameLink"><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html#values--">values</a></span>()</code>
<div class="block">Returns an array containing the constants of this enum type, in
the order they are declared.</div>
</td>
</tr>
</table>
<ul class="blockList">
<li class="blockList"><a name="methods.inherited.from.class.java.lang.Enum">
<!--   -->
</a>
<h3>Methods inherited from class&nbsp;java.lang.Enum</h3>
<code>clone, compareTo, equals, finalize, getDeclaringClass, hashCode, name, ordinal, toString, valueOf</code></li>
</ul>
<ul class="blockList">
<li class="blockList"><a name="methods.inherited.from.class.java.lang.Object">
<!--   -->
</a>
<h3>Methods inherited from class&nbsp;java.lang.Object</h3>
<code>getClass, notify, notifyAll, wait, wait, wait</code></li>
</ul>
</li>
</ul>
</li>
</ul>
</div>
<div class="details">
<ul class="blockList">
<li class="blockList">
<!-- ============ ENUM CONSTANT DETAIL =========== -->
<ul class="blockList">
<li class="blockList"><a name="enum.constant.detail">
<!--   -->
</a>
<h3>Enum Constant Detail</h3>
<a name="Rule1Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule1Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule1Symptom</pre>
<div class="block">In heating Mode, supply air temperature is lower compared to mixed air temperature.</div>
</li>
</ul>
<a name="Rule2Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule2Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule2Symptom</pre>
<div class="block">In heating Mode, outdoor air fraction too low or too high.</div>
</li>
</ul>
<a name="Rule3Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule3Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule3Symptom</pre>
<div class="block">In heating Mode, heating coil valve saturated fully open and persistent supply air temperature error exists.</div>
</li>
</ul>
<a name="Rule4Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule4Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule4Symptom</pre>
<div class="block">In heating Mode, heating coil valve saturated fully open, if heating load increases supply air temperature will drift from setpoint.</div>
</li>
</ul>
<a name="Rule5Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule5Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule5Symptom</pre>
<div class="block">In Cooling Mode with Outdoor Air, outside air temperature too warm for cooling with outside air.</div>
</li>
</ul>
<a name="Rule6Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule6Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule6Symptom</pre>
<div class="block">In Cooling Mode with Outdoor Air, supply air temperature is lower compared to the return air temperature.</div>
</li>
</ul>
<a name="Rule7Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule7Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule7Symptom</pre>
<div class="block">In Cooling Mode with Outdoor Air, supply air temperature and mixed air temperature are not nearly the same.</div>
</li>
</ul>
<a name="Rule8Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule8Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule8Symptom</pre>
<div class="block">In Cooling Mode with 100% Outdoor Air, outside air temperature too low for mechanical cooling with 100% outside air.</div>
</li>
</ul>
<a name="Rule9Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule9Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule9Symptom</pre>
<div class="block">In Cooling Mode with 100% Outdoor Air, outside air temperature too high for mechanical cooling with 100% outside air.</div>
</li>
</ul>
<a name="Rule10Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule10Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule10Symptom</pre>
<div class="block">In Cooling Mode with 100% Outdoor Air, outside air temperature and mixed air temperature are not nearly the same.</div>
</li>
</ul>
<a name="Rule11Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule11Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule11Symptom</pre>
<div class="block">In Cooling Mode with 100% Outdoor Air, supply air temperature is higher compared to the mixed air temperature.</div>
</li>
</ul>
<a name="Rule12Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule12Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule12Symptom</pre>
<div class="block">In Cooling Mode with 100% Outdoor Air, supply air temperature is higher compared to the return air temperature.</div>
</li>
</ul>
<a name="Rule13Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule13Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule13Symptom</pre>
<div class="block">In Cooling Mode with 100% Outdoor Air, cooling coil valve saturated fully open and persistent supply air temperature error exists.</div>
</li>
</ul>
<a name="Rule14Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule14Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule14Symptom</pre>
<div class="block">In Cooling Mode with 100% Outdoor Air, cooling coil valve saturated fully open, if cooling load increases supply air temperature will drift from setpoint.</div>
</li>
</ul>
<a name="Rule15Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule15Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule15Symptom</pre>
<div class="block">In Mechanical Cooling Mode with Minimum Outdoor Air, outside air temperature too low for mechanical cooling with minimum outside air.</div>
</li>
</ul>
<a name="Rule16Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule16Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule16Symptom</pre>
<div class="block">In Mechanical Cooling Mode with Minimum Outdoor Air, supply air temperature is higher compared to the mixed air temperature.</div>
</li>
</ul>
<a name="Rule17Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule17Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule17Symptom</pre>
<div class="block">In Mechanical Cooling Mode with Minimum Outdoor Air, supply air temperature is higher compared to the return air temperature.</div>
</li>
</ul>
<a name="Rule18Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule18Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule18Symptom</pre>
<div class="block">In Mechanical Cooling Mode with Minimum Outdoor Air, %outside air too low or too high.</div>
</li>
</ul>
<a name="Rule19Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule19Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule19Symptom</pre>
<div class="block">In Mechanical Cooling Mode with Minimum Outdoor Air, cooling coil valve saturated fully open and persistent supply air temperature error exists.</div>
</li>
</ul>
<a name="Rule20Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule20Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule20Symptom</pre>
<div class="block">In Mechanical Cooling Mode with Minimum Outdoor Air, cooling coil valve saturated fully open, if cooling load increases supply air temperature will drift from setpoint.</div>
</li>
</ul>
<a name="Rule21Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule21Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule21Symptom</pre>
<div class="block">In Unknown Mode, heating coil valve, cooling coil valve and mixing box damper are modulating simultaneously.</div>
</li>
</ul>
<a name="Rule22Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule22Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule22Symptom</pre>
<div class="block">In Unknown Mode, heating coil and cooling coil valves are modulating simultaneously.</div>
</li>
</ul>
<a name="Rule23Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule23Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule23Symptom</pre>
<div class="block">In Unknown Mode, heating coil valve and and mixing box damper are modulating simultaneously.</div>
</li>
</ul>
<a name="Rule24Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule24Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule24Symptom</pre>
<div class="block">In Unknown Mode, cooling coil valve and mixing box damper are modulating simultaneously.</div>
</li>
</ul>
<a name="Rule25Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule25Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule25Symptom</pre>
<div class="block">In All Modes, persistent supply air temperature error exists.</div>
</li>
</ul>
<a name="Rule26Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule26Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule26Symptom</pre>
<div class="block">In All Modes, mixed air temperature should be between return air temperature and outside air temperature (mixed air temperature is too high).</div>
</li>
</ul>
<a name="Rule27Symptom">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>Rule27Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule27Symptom</pre>
<div class="block">In All Modes, mixed air temperature should be between return air temperature and outside air temperature (mixed air temperature is too low).</div>
</li>
</ul>
<a name="Rule28Symptom">
<!--   -->
</a>
<ul class="blockListLast">
<li class="blockList">
<h4>Rule28Symptom</h4>
<pre>public static final&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a> Rule28Symptom</pre>
<div class="block">In All Modes, too many mode switches per hour.</div>
</li>
</ul>
</li>
</ul>
<!-- ============ METHOD DETAIL ========== -->
<ul class="blockList">
<li class="blockList"><a name="method.detail">
<!--   -->
</a>
<h3>Method Detail</h3>
<a name="values--">
<!--   -->
</a>
<ul class="blockList">
<li class="blockList">
<h4>values</h4>
<pre>public static&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a>[]&nbsp;values()</pre>
<div class="block">Returns an array containing the constants of this enum type, in
the order they are declared.  This method may be used to iterate
over the constants as follows:
<pre>
for (AparSymptoms.SYMPTOM c : AparSymptoms.SYMPTOM.values())
&nbsp;   System.out.println(c);
</pre></div>
<dl>
<dt><span class="returnLabel">Returns:</span></dt>
<dd>an array containing the constants of this enum type, in the order they are declared</dd>
</dl>
</li>
</ul>
<a name="valueOf-java.lang.String-">
<!--   -->
</a>
<ul class="blockListLast">
<li class="blockList">
<h4>valueOf</h4>
<pre>public static&nbsp;<a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" title="enum in eu.moeebius.fdd.rules.ahu.apar">AparSymptoms.SYMPTOM</a>&nbsp;valueOf(java.lang.String&nbsp;name)</pre>
<div class="block">Returns the enum constant of this type with the specified name.
The string must match <i>exactly</i> an identifier used to declare an
enum constant in this type.  (Extraneous whitespace characters are 
not permitted.)</div>
<dl>
<dt><span class="paramLabel">Parameters:</span></dt>
<dd><code>name</code> - the name of the enum constant to be returned.</dd>
<dt><span class="returnLabel">Returns:</span></dt>
<dd>the enum constant with the specified name</dd>
<dt><span class="throwsLabel">Throws:</span></dt>
<dd><code>java.lang.IllegalArgumentException</code> - if this enum type has no constant with the specified name</dd>
<dd><code>java.lang.NullPointerException</code> - if the argument is null</dd>
</dl>
</li>
</ul>
</li>
</ul>
</li>
</ul>
</div>
</div>
<!-- ========= END OF CLASS DATA ========= -->
<!-- ======= START OF BOTTOM NAVBAR ====== -->
<div class="bottomNav"><a name="navbar.bottom">
<!--   -->
</a>
<div class="skipNav"><a href="#skip.navbar.bottom" title="Skip navigation links">Skip navigation links</a></div>
<a name="navbar.bottom.firstrow">
<!--   -->
</a>
<ul class="navList" title="Navigation">
<li><a href="../../../../../../overview-summary.html">Overview</a></li>
<li><a href="package-summary.html">Package</a></li>
<li class="navBarCell1Rev">Class</li>
<li><a href="class-use/AparSymptoms.SYMPTOM.html">Use</a></li>
<li><a href="package-tree.html">Tree</a></li>
<li><a href="../../../../../../deprecated-list.html">Deprecated</a></li>
<li><a href="../../../../../../index-files/index-1.html">Index</a></li>
<li><a href="../../../../../../help-doc.html">Help</a></li>
</ul>
</div>
<div class="subNav">
<ul class="navList">
<li><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.html" title="class in eu.moeebius.fdd.rules.ahu.apar"><span class="typeNameLink">Prev&nbsp;Class</span></a></li>
<li><a href="../../../../../../eu/moeebius/fdd/rules/ahu/apar/DetermineOperationMode.html" title="class in eu.moeebius.fdd.rules.ahu.apar"><span class="typeNameLink">Next&nbsp;Class</span></a></li>
</ul>
<ul class="navList">
<li><a href="../../../../../../index.html?eu/moeebius/fdd/rules/ahu/apar/AparSymptoms.SYMPTOM.html" target="_top">Frames</a></li>
<li><a href="AparSymptoms.SYMPTOM.html" target="_top">No&nbsp;Frames</a></li>
</ul>
<ul class="navList" id="allclasses_navbar_bottom">
<li><a href="../../../../../../allclasses-noframe.html">All&nbsp;Classes</a></li>
</ul>
<div>
<script type="text/javascript"><!--
  allClassesLink = document.getElementById("allclasses_navbar_bottom");
  if(window==top) {
    allClassesLink.style.display = "block";
  }
  else {
    allClassesLink.style.display = "none";
  }
  //-->
</script>
</div>
<div>
<ul class="subNavList">
<li>Summary:&nbsp;</li>
<li>Nested&nbsp;|&nbsp;</li>
<li><a href="#enum.constant.summary">Enum Constants</a>&nbsp;|&nbsp;</li>
<li>Field&nbsp;|&nbsp;</li>
<li><a href="#method.summary">Method</a></li>
</ul>
<ul class="subNavList">
<li>Detail:&nbsp;</li>
<li><a href="#enum.constant.detail">Enum Constants</a>&nbsp;|&nbsp;</li>
<li>Field&nbsp;|&nbsp;</li>
<li><a href="#method.detail">Method</a></li>
</ul>
</div>
<a name="skip.navbar.bottom">
<!--   -->
</a></div>
<!-- ======== END OF BOTTOM NAVBAR ======= -->
</body>
</html>
